\chapter{Appendix B}

\section*{Comparison with results reported in published works}

\setcounter{table}{0}
\renewcommand{\thetable}{B.\arabic{table}}

\begin{table*}[!htbp]
\centering
\renewcommand{\arraystretch}{1.3}
\caption{Generation schedule (MW) and comparison for TS-1}
\label{table_ts1}
\begin{threeparttable}[c]
\scalebox{0.7} {
\begin{tabular}{|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\multirow{2}{*}{Unit} & \multicolumn{3}{c|}{No Loss} & \multicolumn{3}{c|}{With Loss} & \multicolumn{3}{c|}{OGHS\tnote{\#} \cite{16EPESedGreedy}} \\\cline{2-10}
 & MC & ME & CO & MC & ME & CO & MC & ME & CO\\
\hline
G1	&	65.97	&	125.00	&	97.02	&	87.75	&	125.00	&	104.24 &	83.75	&	125.00	&	105.73\\
\hline
G2	&	59.03	&	150.00	&	123.81	&	90.38	&	150.00	&	110.11 &	92.06	&	150.00	&	119.08\\
\hline
G3	&	210.00	&	187.88	&	203.61	&	210.00	&	198.01	&	202.38 &	210.00	&	200.28	&	205.30\\
\hline
G4	&	225.00	&	187.88	&	207.03	&	225.00	&	198.01	&	205.51 &	225.00	&	198.46	&	204.78\\
\hline
G5	&	315.00	&	274.62	&	291.61	&	315.00	&	289.64	&	315.00 &	315.00	&	286.59	&	305.80\\
\hline
G6	&	325.00	&	274.62	&	276.93	&	325.00	&	289.64	&	315.04 &	325.00	&	288.05	&	308.91\\
\hline
Cost	&	60809.22	&	63485.10	&	62231.68	&	64101.89	&	65981.98	&	64627.75 &	63953.08	&	65899.36	&	64722.74\\
\hline
Emission	&	1294.73	&	1135.69	&	1176.88	&	1345.79	&	1240.80	&	1299.23 &	1343.44	&	1236.77	&	1281.35\\
\hline
\end{tabular}
}
\begin{tablenotes}
\item[\#] opposition-based greedy heuristic search
\end{tablenotes}
\end{threeparttable}
\end{table*}

\begin{table*}[!htbp]
\centering
\renewcommand{\arraystretch}{1.3}
\caption{Generation schedule (MW) and comparison for TS-2}
\label{table_ts2}
\begin{threeparttable}[c]
\scalebox{0.7} {
\begin{tabular}{|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\multirow{2}{*}{Unit} & \multicolumn{3}{c|}{No Loss} & \multicolumn{3}{c|}{With Loss} & \multicolumn{3}{c|}{OGHS  \cite{16EPESedGreedy}} \\\cline{2-10}
 & MC & ME & CO & MC & ME & CO & MC & ME & CO\\
\hline
G1	&	55.00	&	55.00	&	37.38	&	55.00	&	55.00	&	55.00 &	55	&	55	&	55\\
\hline
G2	&	80.00	&	78.04	&	59.56	&	80.00	&	80.00	&	80.00 &	80	&	80	&	79.9998\\
\hline
G3	&	89.08	&	77.50	&	99.89	&	108.17	&	80.37	&	83.40 &	106.99	&	81.11	&	85.22\\
\hline
G4	&	80.20	&	77.50	&	109.78	&	100.06	&	80.37	&	81.57 &	100.54	&	81.41	&	84.30\\
\hline
G5	&	66.35	&	160.00	&	129.81	&	81.74	&	160.00	&	140.39 &	81.45	&	160.00	&	137.12\\
\hline
G6	&	70.00	&	240.00	&	215.79	&	82.09	&	240.00	&	158.89 &	83.07	&	240.00	&	155.89\\
\hline
G7	&	290.66	&	275.73	&	281.28	&	300.00	&	293.26	&	298.93 &	300.00	&	294.51	&	300.00\\
\hline
G8	&	328.72	&	277.73	&	301.51	&	340.00	&	295.84	&	315.39 &	340.00	&	297.26	&	315.73\\
\hline
G9	&	470.00	&	379.25	&	359.61	&	470.00	&	398.43	&	433.17 &	470.00	&	396.74	&	434.94\\
\hline
G10	&	470.00	&	379.25	&	405.38	&	470.00	&	398.43	&	437.46 &	470.00	&	395.57	&	436.01\\
\hline
Cost	&	106170.40	&	111867.55	&	110497.46	&	111497.95	&	116396.83	&	113278.18 &	111490.00	&	116410.00	&	113140.00\\
\hline
Emission &	4278.76	&	3650.74	&	3880.03	&	4576.16	&	3932.42	&	4130.23 &	4572.27	&	3932.24	&	4144.41\\
\hline
\end{tabular}
}
\end{threeparttable}
\end{table*}

\begin{table*}%[!tb]
\centering
\renewcommand{\arraystretch}{1.3}
\caption{Generation schedule (MW) and comparison for TS-3}
\label{table_ts3}
\begin{threeparttable}[c]
\scalebox{0.7} {
\begin{tabular}{|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\multirow{2}{*}{Unit} & \multicolumn{3}{c|}{No Loss} & \multicolumn{3}{c|}{OGHS} & \multicolumn{3}{c|}{MABC\tnote{\#} \cite{16EPESedGreedy}}  \\\cline{2-10}
 & MC & ME & CO & MC & ME & CO & MC & ME & CO\\
\hline
G1	&	87.49	&	114.00	&	114.00	&	110.80	&	114.00	&	110.95	&	110.80	&	114.00	&	110.80\\
\hline
G2	&	73.40	&	114.00	&	114.00	&	110.80	&	114.00	&	111.02	&	110.80	&	114.00	&	110.80\\
\hline
G3	&	97.40	&	120.00	&	120.00	&	97.40	&	120.00	&	120.00	&	97.40	&	120.00	&	97.40\\
\hline
G4	&	179.73	&	169.37	&	179.73	&	179.73	&	169.41	&	179.73	&	179.73	&	169.37	&	174.55\\
\hline
G5	&	87.80	&	97.00	&	97.00	&	87.80	&	97.00	&	97.00	&	87.80	&	97.00	&	87.80\\
\hline
G6	&	139.99	&	124.26	&	137.14	&	140.00	&	124.22	&	140.00	&	140.00	&	124.26	&	105.40\\
\hline
G7	&	259.60	&	299.71	&	300.00	&	259.60	&	299.72	&	300.00	&	259.60	&	299.71	&	259.60\\
\hline
G8	&	284.60	&	297.91	&	300.00	&	284.60	&	297.98	&	284.60	&	284.60	&	297.91	&	284.60\\
\hline
G9	&	209.80	&	297.26	&	300.00	&	284.60	&	297.23	&	284.60	&	284.60	&	297.26	&	284.60\\
\hline
G10	&	279.60	&	130.00	&	130.00	&	130.00	&	130.00	&	130.00	&	130.00	&	130.00	&	130.00\\
\hline
G11	&	318.40	&	298.41	&	318.31	&	94.00	&	298.39	&	318.40	&	94.00	&	298.41	&	318.19\\
\hline
G12	&	243.60	&	298.03	&	317.68	&	94.00	&	298.04	&	318.40	&	94.00	&	298.03	&	243.60\\
\hline
G13	&	304.52	&	433.56	&	394.28	&	214.76	&	433.61	&	394.28	&	214.76	&	433.56	&	394.28\\
\hline
G14	&	394.28	&	421.73	&	394.28	&	394.28	&	421.74	&	394.28	&	394.28	&	421.73	&	394.28\\
\hline
G15	&	394.28	&	422.78	&	394.28	&	394.27	&	422.78	&	394.28	&	394.28	&	422.78	&	394.28\\
\hline
G16	&	394.28	&	422.78	&	394.28	&	394.28	&	422.69	&	394.28	&	394.28	&	422.78	&	394.28\\
\hline
G17	&	309.76	&	439.41	&	476.47	&	489.28	&	439.35	&	489.28	&	489.28	&	439.41	&	399.52\\
\hline
G18	&	489.28	&	439.40	&	476.55	&	489.28	&	439.28	&	489.28	&	489.28	&	439.40	&	399.52\\
\hline
G19	&	511.28	&	439.41	&	434.69	&	511.28	&	439.52	&	499.32	&	511.28	&	439.41	&	506.20\\
\hline
G20	&	511.28	&	439.41	&	434.52	&	511.28	&	439.45	&	421.52	&	511.28	&	439.41	&	506.18\\
\hline
G21	&	433.52	&	439.45	&	433.52	&	523.28	&	439.53	&	433.52	&	523.28	&	439.45	&	514.15\\
\hline
G22	&	523.28	&	439.45	&	436.15	&	523.28	&	439.46	&	433.52	&	523.28	&	439.45	&	514.15\\
\hline
G23	&	523.28	&	439.77	&	437.00	&	523.28	&	439.76	&	433.52	&	523.28	&	439.77	&	514.52\\
\hline
G24	&	523.28	&	439.77	&	436.95	&	523.28	&	439.76	&	433.52	&	523.28	&	439.77	&	514.54\\
\hline
G25	&	523.28	&	440.11	&	436.02	&	523.28	&	440.20	&	433.52	&	523.28	&	440.11	&	433.52\\
\hline
G26	&	523.28	&	440.11	&	435.75	&	523.28	&	440.21	&	433.52	&	523.28	&	440.11	&	433.52\\
\hline
G27	&	10.01	&	28.99	&	14.39	&	10.00	&	28.95	&	10.00	&	10.00	&	28.99	&	10.00\\
\hline
G28	&	10.01	&	28.99	&	14.38	&	10.00	&	29.09	&	10.00	&	10.00	&	28.99	&	10.00\\
\hline
G29	&	10.01	&	28.99	&	14.38	&	10.00	&	28.93	&	10.00	&	10.00	&	28.99	&	10.00\\
\hline
G30	&	87.80	&	97.00	&	97.00	&	87.80	&	97.00	&	97.00	&	87.80	&	97.00	&	97.00\\
\hline
G31	&	159.73	&	172.33	&	184.09	&	190.00	&	172.28	&	190.00	&	190.00	&	172.33	&	159.73\\
\hline
G32	&	189.99	&	172.33	&	184.09	&	190.00	&	172.27	&	190.00	&	190.00	&	172.33	&	159.73\\
\hline
G33	&	189.99	&	172.33	&	184.08	&	190.00	&	172.32	&	190.00	&	190.00	&	172.33	&	159.73\\
\hline
G34	&	90.02	&	200.00	&	200.00	&	164.80	&	200.00	&	200.00	&	164.80	&	200.00	&	200.00\\
\hline
G35	&	164.80	&	200.00	&	200.00	&	194.41	&	200.00	&	200.00	&	200.00	&	200.00	&	200.00\\
\hline
G36	&	199.94	&	200.00	&	200.00	&	200.00	&	200.00	&	200.00	&	194.40	&	200.00	&	200.00\\
\hline
G37	&	109.98	&	100.84	&	110.00	&	110.00	&	100.85	&	110.00	&	110.00	&	100.84	&	89.11\\
\hline
G38	&	89.11	&	100.84	&	110.00	&	110.00	&	100.81	&	89.13	&	110.00	&	100.84	&	89.11\\
\hline
G39	&	57.06	&	100.84	&	110.00	&	110.00	&	100.79	&	110.00	&	110.00	&	100.84	&	89.11\\
\hline
G40	&	511.28	&	439.41	&	434.98	&	511.28	&	439.38	&	421.52	&	511.28	&	439.41	&	506.19\\
\hline
Cost &	124473.98	&	129954.64	&	126551.29	&	121403.60	&	129996.00	&	125346.70	&	121412.54	&	129995.27	&	124490.90\\
\hline
Emission &	346740.38	&	176682.26	&	188453.68	&	359899.00	&	176681.40	&	202038.80	&	359901.47	&	176682.26	&	256560.26\\
\hline
\end{tabular}
}
\begin{tablenotes}
\item[\#] modified artificial bee colony optimization
\end{tablenotes}
\end{threeparttable}
\end{table*}

\begin{table*}[!htbp]
\centering
\renewcommand{\arraystretch}{1.3}
\caption{Generation schedule (pu) and comparison for TS-4A}
\label{table_ts4A}
\begin{threeparttable}[c]
\scalebox{0.7} {
\begin{tabular}{|c|c|c|c|c|c|c|c|c|c|c|c|c|c|}
\hline
\multirow{2}{*}{Unit} & \multicolumn{3}{c|}{No Loss} & \multicolumn{3}{c|}{MOPSO \tnote{\#} \cite{09EPSRAbido}} & \multicolumn{3}{c|}{With Loss} & \multicolumn{3}{c|}{MOPSO} \\\cline{2-13}
 & MC & ME & CO & MC & ME & CO & MC & ME & CO & MC & ME & CO\\
\hline
G1	&	0.1097	&	0.4059	&	0.2453 &	0.1183	&	0.4015	&	0.2516	&	0.1134	&	0.4095	&	0.2703 &	0.1207	&	0.4101	&	0.2367\\
\hline
G2	&	0.2998	&	0.4591	&	0.3286 &	0.3019	&	0.459	&	0.377	&	0.3027	&	0.4629	&	0.3613 &	0.3131	&	0.4594	&	0.3616\\
\hline
G3	&	0.5243	&	0.5354	&	0.5287 &	0.5224	&	0.5332	&	0.5283	&	0.5332	&	0.5434	&	0.4944 &	0.5907	&	0.5511	&	0.5887\\
\hline
G4	&	1.0162	&	0.3828	&	0.7292 &	1.0116	&	0.3891	&	0.7124	&	1.0222	&	0.3892	&	0.7218 &	0.9769	&	0.3919	&	0.7041\\
\hline
G5	&	0.5243	&	0.5373	&	0.6234 &	0.5254	&	0.5456	&	0.5566	&	0.5332	&	0.5434	&	0.5734 &	0.5155	&	0.5413	&	0.5635\\
\hline
G6	&	0.3597	&	0.5135	&	0.3787 &	0.3544	&	0.5057	&	0.4081	&	0.3633	&	0.5145	&	0.4432 &	0.3504	&	0.5111	&	0.4087\\
\hline
Cost &	600.11	&	638.38	&	607.39 &	600.12	&	637.42	&	608.65	&	607.67	&	644.84	&	615.50 &	607.79	&	644.74	&	615\\
\hline
Emission &	0.2221	&	0.1942	&	0.2038 &	0.2216	&	0.1942	&	0.2017	&	0.2222	&	0.1942	&	0.2016 &	0.2193	&	0.1942	&	0.2021\\
\hline
\end{tabular}
}
\begin{tablenotes}
\item[\#] multiobjective particle swarm optimization
\end{tablenotes}
\end{threeparttable}
\end{table*}

